Time,CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],CLASSROOM_SOUTH::Des Latent Heat Load [W],CLASSROOM_SOUTH::Des Latent Cool Load [W],CLASSROOM_SOUTH::Des Latent Heat Mass Flow [kg/s],CLASSROOM_SOUTH::Des Latent Cool Mass Flow [kg/s],CLASSROOM_SOUTH::Des Heat Load No DOAS [W],CLASSROOM_SOUTH::Des Sens Cool Load No DOAS [W],CLASSROOM_SOUTH::Des Latent Heat Load No DOAS [W],CLASSROOM_SOUTH::Des Latent Cool Load No DOAS [W],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],CLASSROOM_EAST::Des Latent Heat Load [W],CLASSROOM_EAST::Des Latent Cool Load [W],CLASSROOM_EAST::Des Latent Heat Mass Flow [kg/s],CLASSROOM_EAST::Des Latent Cool Mass Flow [kg/s],CLASSROOM_EAST::Des Heat Load No DOAS [W],CLASSROOM_EAST::Des Sens Cool Load No DOAS [W],CLASSROOM_EAST::Des Latent Heat Load No DOAS [W],CLASSROOM_EAST::Des Latent Cool Load No DOAS [W],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],CLASSROOM_NORTH::Des Latent Heat Load [W],CLASSROOM_NORTH::Des Latent Cool Load [W],CLASSROOM_NORTH::Des Latent Heat Mass Flow [kg/s],CLASSROOM_NORTH::Des Latent Cool Mass Flow [kg/s],CLASSROOM_NORTH::Des Heat Load No DOAS [W],CLASSROOM_NORTH::Des Sens Cool Load No DOAS [W],CLASSROOM_NORTH::Des Latent Heat Load No DOAS [W],CLASSROOM_NORTH::Des Latent Cool Load No DOAS [W],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],CLASSROOM_WEST::Des Latent Heat Load [W],CLASSROOM_WEST::Des Latent Cool Load [W],CLASSROOM_WEST::Des Latent Heat Mass Flow [kg/s],CLASSROOM_WEST::Des Latent Cool Mass Flow [kg/s],CLASSROOM_WEST::Des Heat Load No DOAS [W],CLASSROOM_WEST::Des Sens Cool Load No DOAS [W],CLASSROOM_WEST::Des Latent Heat Load No DOAS [W],CLASSROOM_WEST::Des Latent Cool Load No DOAS [W],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],CORRIDOR:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],CORRIDOR:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],CORRIDOR:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],CORRIDOR:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],CORRIDOR::Des Latent Heat Load [W],CORRIDOR::Des Latent Cool Load [W],CORRIDOR::Des Latent Heat Mass Flow [kg/s],CORRIDOR::Des Latent Cool Mass Flow [kg/s],CORRIDOR::Des Heat Load No DOAS [W],CORRIDOR::Des Sens Cool Load No DOAS [W],CORRIDOR::Des Latent Heat Load No DOAS [W],CORRIDOR::Des Latent Cool Load No DOAS [W],CORRIDOR:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],CORRIDOR:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],CORRIDOR:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],CORRIDOR:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.231116E+01,5.851100E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.233137E+01,5.953061E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.228374E+01,5.724042E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.242819E+01,5.355043E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.218372E+01,5.980513E+01
00:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.223224E+01,5.879276E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.225139E+01,5.982108E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.220242E+01,5.752453E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.233603E+01,5.385142E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.212156E+01,6.003203E+01
00:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.215679E+01,5.906353E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.217490E+01,6.010037E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.212490E+01,5.779684E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.224879E+01,5.413809E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.206232E+01,6.024921E+01
01:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.208433E+01,5.932495E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.210148E+01,6.036983E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.205066E+01,5.805899E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.216592E+01,5.441201E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.200579E+01,6.045724E+01
01:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.201447E+01,5.957816E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.203083E+01,6.063043E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.197931E+01,5.831219E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.208697E+01,5.467440E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.195181E+01,6.065669E+01
01:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.194874E+01,5.981756E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.196403E+01,6.087798E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.191222E+01,5.855141E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.201292E+01,5.492183E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.190020E+01,6.084803E+01
01:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.188658E+01,6.004494E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.190066E+01,6.111390E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.184885E+01,5.877839E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.194321E+01,5.515592E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.185085E+01,6.103166E+01
02:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.182732E+01,6.026260E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.184006E+01,6.134042E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.178852E+01,5.899537E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.187708E+01,5.537901E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.180364E+01,6.120790E+01
02:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.177048E+01,6.047225E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.178194E+01,6.155861E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.173076E+01,5.920398E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.181412E+01,5.559232E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.175848E+01,6.137703E+01
02:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.171650E+01,6.067207E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.172665E+01,6.176695E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.167597E+01,5.940264E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.175463E+01,5.579477E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.171527E+01,6.153935E+01
02:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.166531E+01,6.086226E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.167410E+01,6.196572E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.162405E+01,5.959158E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.169842E+01,5.598680E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.167392E+01,6.169511E+01
03:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.161652E+01,6.104418E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.162397E+01,6.215601E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.157461E+01,5.977210E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.164510E+01,5.616964E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.163436E+01,6.184456E+01
03:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.156981E+01,6.121889E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.157601E+01,6.233867E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.152735E+01,5.994525E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.159437E+01,5.634423E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.159651E+01,6.198794E+01
03:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.152511E+01,6.138662E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.153017E+01,6.251381E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.148218E+01,6.011128E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.154613E+01,5.651084E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.156040E+01,6.212506E+01
03:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.148221E+01,6.154806E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.148626E+01,6.268213E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.143889E+01,6.027086E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.150012E+01,5.667024E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.152588E+01,6.225647E+01
04:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.144096E+01,6.170379E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.144410E+01,6.284419E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.139731E+01,6.042460E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.145614E+01,5.682307E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.149282E+01,6.238261E+01
04:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.140122E+01,6.185421E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.140357E+01,6.300041E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.135732E+01,6.057292E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.141404E+01,5.696983E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.146114E+01,6.250376E+01
04:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.136357E+01,6.199708E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.136508E+01,6.314924E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.131942E+01,6.071381E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.137416E+01,5.710920E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.143078E+01,6.262012E+01
04:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.132796E+01,6.213257E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.132852E+01,6.329091E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.128356E+01,6.084746E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.133642E+01,5.724151E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.140169E+01,6.273184E+01
05:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.129404E+01,6.226197E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.129364E+01,6.342645E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.124941E+01,6.097506E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.130050E+01,5.736773E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.137382E+01,6.283909E+01
05:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.126154E+01,6.238620E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.126024E+01,6.355652E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.121672E+01,6.109748E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.126619E+01,5.748855E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.134712E+01,6.294202E+01
05:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.123287E+01,6.249601E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.123066E+01,6.367193E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.118799E+01,6.120534E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.123526E+01,5.759775E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.132156E+01,6.304072E+01
05:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.122746E+01,6.251679E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.151006E+01,6.259085E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.128719E+01,6.083393E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.123148E+01,5.761110E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.129634E+01,6.313830E+01
06:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.126334E+01,6.237930E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.211300E+01,6.032747E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.149950E+01,6.004755E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.127518E+01,5.745685E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.128495E+01,6.318242E+01
06:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.133454E+01,6.210752E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.295604E+01,5.731572E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.178321E+01,5.901451E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.135517E+01,5.717573E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.127867E+01,6.320674E+01
06:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.139282E+01,6.188605E+01,1.644540E+03,3.650627E+01,5.843666E-02,3.695807E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.350265E+01,5.545354E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.194469E+01,5.843550E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.141869E+01,5.695358E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.128379E+01,6.318693E+01
06:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.148305E+01,6.154492E+01,1.644540E+03,1.432194E+02,5.843666E-02,1.425689E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389101E+01,5.379478E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.215079E+01,5.770571E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.151419E+01,5.662145E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.129946E+01,6.312622E+01
07:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.156580E+01,6.123391E+01,1.644540E+03,2.970194E+02,5.843666E-02,2.946746E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389789E+01,5.291428E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.227538E+01,5.726957E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.159872E+01,5.632926E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.132343E+01,6.303349E+01
07:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.169721E+01,6.074365E+01,1.644540E+03,5.111172E+02,5.843666E-02,5.064113E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389801E+01,5.134315E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.247183E+01,5.658933E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.172896E+01,5.588236E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.136114E+01,6.288792E+01
07:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.183648E+01,6.022890E+01,1.644540E+03,7.329402E+02,5.843666E-02,7.249239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389838E+01,4.977608E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.262792E+01,5.605533E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.186252E+01,5.542826E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.140345E+01,6.272506E+01
07:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.198305E+01,5.969246E+01,1.644540E+03,9.173714E+02,5.843666E-02,9.072225E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389883E+01,4.863462E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.275206E+01,5.563473E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.200074E+01,5.496267E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.144863E+01,6.255171E+01
08:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.214172E+01,5.911778E+01,1.644540E+03,1.081706E+03,5.843666E-02,1.069700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389933E+01,4.800779E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.286504E+01,5.525497E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.215299E+01,5.445490E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.149611E+01,6.237007E+01
08:15:00,3.909832E+03,2.368694E+02,1.389307E-01,2.361397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.342261E+01,5.700409E+01,1.644540E+03,1.657231E+03,5.843666E-02,1.638859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389826E+01,5.208181E+01,3.800444E+03,3.433551E+02,1.350438E-01,3.421967E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.367700E+01,5.482164E+01,1.644540E+03,3.228564E+02,5.843666E-02,3.235137E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.354378E+01,5.481725E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.242972E+01,5.992134E+01
08:30:00,3.909832E+03,5.977877E+02,1.389307E-01,5.940043E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.384462E+01,5.764738E+01,1.644540E+03,2.227918E+03,5.843666E-02,2.203450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389574E+01,5.446213E+01,3.800444E+03,7.871627E+02,1.350438E-01,7.817283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.388088E+01,5.608593E+01,1.644540E+03,7.040485E+02,5.843666E-02,7.013707E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.387206E+01,5.788506E+01,3.097880E+03,1.030834E+02,1.100787E-01,1.030845E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.332108E+01,5.797040E+01
08:45:00,3.909832E+03,1.038010E+03,1.389307E-01,1.029376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389792E+01,5.985299E+01,1.644540E+03,2.792622E+03,5.843666E-02,2.762323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389365E+01,5.616109E+01,3.800444E+03,1.280260E+03,1.350438E-01,1.269394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389788E+01,5.834052E+01,1.644540E+03,1.118106E+03,5.843666E-02,1.111001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389464E+01,6.231513E+01,3.097880E+03,2.821817E+02,1.100787E-01,2.801837E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389934E+01,5.744599E+01
09:00:00,3.909832E+03,1.538461E+03,1.389307E-01,1.524488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389439E+01,6.042492E+01,1.644540E+03,3.341417E+03,5.843666E-02,3.305956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388823E+01,5.581875E+01,3.800444E+03,1.829188E+03,1.350438E-01,1.812460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389451E+01,5.888502E+01,1.644540E+03,1.571741E+03,5.843666E-02,1.560119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388732E+01,6.284236E+01,3.097880E+03,5.197713E+02,1.100787E-01,5.151296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389900E+01,5.826602E+01
09:15:00,3.909832E+03,1.946912E+03,1.389307E-01,1.926877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389297E+01,6.119983E+01,1.644540E+03,3.467853E+03,5.843666E-02,3.431985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388745E+01,5.595251E+01,3.800444E+03,2.168951E+03,1.350438E-01,2.146173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389325E+01,5.981493E+01,1.644540E+03,1.767579E+03,5.843666E-02,1.750268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388472E+01,6.352546E+01,3.097880E+03,9.860231E+02,1.100787E-01,9.762318E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389818E+01,5.961585E+01
09:30:00,3.909832E+03,2.269100E+03,1.389307E-01,2.244896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389346E+01,6.010358E+01,1.644540E+03,3.555067E+03,5.843666E-02,3.518898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388875E+01,5.573123E+01,3.800444E+03,2.438664E+03,1.350438E-01,2.412598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389372E+01,5.903933E+01,1.644540E+03,1.923937E+03,5.843666E-02,1.904660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388635E+01,6.226900E+01,3.097880E+03,1.387330E+03,1.100787E-01,1.371996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389761E+01,5.915022E+01
09:45:00,3.909832E+03,2.540709E+03,1.389307E-01,2.513805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389380E+01,5.911450E+01,1.644540E+03,3.608107E+03,5.843666E-02,3.571784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388916E+01,5.569593E+01,3.800444E+03,2.683687E+03,1.350438E-01,2.655212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389395E+01,5.838252E+01,1.644540E+03,2.062453E+03,5.843666E-02,2.042111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388712E+01,6.147571E+01,3.097880E+03,1.738044E+03,1.100787E-01,1.718902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389732E+01,5.864651E+01
10:00:00,3.909832E+03,2.778616E+03,1.389307E-01,2.749208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389393E+01,5.843329E+01,1.644540E+03,3.636473E+03,5.843666E-02,3.599775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388923E+01,5.576825E+01,3.800444E+03,2.895196E+03,1.350438E-01,2.864501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389401E+01,5.791028E+01,1.644540E+03,2.173961E+03,5.843666E-02,2.152512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388724E+01,6.105662E+01,3.097880E+03,2.051321E+03,1.100787E-01,2.028786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389731E+01,5.811241E+01
10:15:00,3.909832E+03,2.895037E+03,1.389307E-01,2.864326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389400E+01,5.794303E+01,1.644540E+03,3.598028E+03,5.843666E-02,3.561553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388927E+01,5.588850E+01,3.800444E+03,2.992090E+03,1.350438E-01,2.960310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389405E+01,5.755388E+01,1.644540E+03,2.232848E+03,5.843666E-02,2.210682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388727E+01,6.073484E+01,3.097880E+03,2.158023E+03,1.100787E-01,2.134357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389733E+01,5.762423E+01
10:30:00,3.909832E+03,2.994804E+03,1.389307E-01,2.962991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389405E+01,5.755469E+01,1.644540E+03,3.536611E+03,5.843666E-02,3.500709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388930E+01,5.605590E+01,3.800444E+03,3.076522E+03,1.350438E-01,3.043818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389409E+01,5.726055E+01,1.644540E+03,2.282171E+03,5.843666E-02,2.259462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388730E+01,6.045254E+01,3.097880E+03,2.243239E+03,1.100787E-01,2.218651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389736E+01,5.717431E+01
10:45:00,3.909832E+03,3.084258E+03,1.389307E-01,3.051472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389410E+01,5.723961E+01,1.644540E+03,3.456564E+03,5.843666E-02,3.421460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388933E+01,5.627503E+01,3.800444E+03,3.150823E+03,1.350438E-01,3.117315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389412E+01,5.701661E+01,1.644540E+03,2.325694E+03,5.843666E-02,2.302540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388734E+01,6.022465E+01,3.097880E+03,2.318213E+03,1.100787E-01,2.292799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389740E+01,5.677565E+01
11:00:00,3.909832E+03,3.162392E+03,1.389307E-01,3.128760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389413E+01,5.698344E+01,1.644540E+03,3.362077E+03,5.843666E-02,3.327923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388935E+01,5.653999E+01,3.800444E+03,3.217421E+03,1.350438E-01,3.183194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389414E+01,5.681597E+01,1.644540E+03,2.363832E+03,5.843666E-02,2.340291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388735E+01,6.003232E+01,3.097880E+03,2.385207E+03,1.100787E-01,2.359050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389744E+01,5.643308E+01
11:15:00,3.909832E+03,3.150688E+03,1.389307E-01,3.117143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389449E+01,5.667130E+01,1.644540E+03,3.176236E+03,5.843666E-02,3.143917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389002E+01,5.665194E+01,3.800444E+03,3.194170E+03,1.350438E-01,3.160158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389449E+01,5.653995E+01,1.644540E+03,2.316937E+03,5.843666E-02,2.293814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388819E+01,5.972541E+01,3.097880E+03,2.385647E+03,1.100787E-01,2.359471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389760E+01,5.609853E+01
