Time,CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],CLASSROOM_SOUTH::Des Latent Heat Load [W],CLASSROOM_SOUTH::Des Latent Cool Load [W],CLASSROOM_SOUTH::Des Latent Heat Mass Flow [kg/s],CLASSROOM_SOUTH::Des Latent Cool Mass Flow [kg/s],CLASSROOM_SOUTH::Des Heat Load No DOAS [W],CLASSROOM_SOUTH::Des Sens Cool Load No DOAS [W],CLASSROOM_SOUTH::Des Latent Heat Load No DOAS [W],CLASSROOM_SOUTH::Des Latent Cool Load No DOAS [W],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],CLASSROOM_SOUTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],CLASSROOM_EAST::Des Latent Heat Load [W],CLASSROOM_EAST::Des Latent Cool Load [W],CLASSROOM_EAST::Des Latent Heat Mass Flow [kg/s],CLASSROOM_EAST::Des Latent Cool Mass Flow [kg/s],CLASSROOM_EAST::Des Heat Load No DOAS [W],CLASSROOM_EAST::Des Sens Cool Load No DOAS [W],CLASSROOM_EAST::Des Latent Heat Load No DOAS [W],CLASSROOM_EAST::Des Latent Cool Load No DOAS [W],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],CLASSROOM_EAST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],CLASSROOM_NORTH::Des Latent Heat Load [W],CLASSROOM_NORTH::Des Latent Cool Load [W],CLASSROOM_NORTH::Des Latent Heat Mass Flow [kg/s],CLASSROOM_NORTH::Des Latent Cool Mass Flow [kg/s],CLASSROOM_NORTH::Des Heat Load No DOAS [W],CLASSROOM_NORTH::Des Sens Cool Load No DOAS [W],CLASSROOM_NORTH::Des Latent Heat Load No DOAS [W],CLASSROOM_NORTH::Des Latent Cool Load No DOAS [W],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],CLASSROOM_NORTH:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],CLASSROOM_WEST::Des Latent Heat Load [W],CLASSROOM_WEST::Des Latent Cool Load [W],CLASSROOM_WEST::Des Latent Heat Mass Flow [kg/s],CLASSROOM_WEST::Des Latent Cool Mass Flow [kg/s],CLASSROOM_WEST::Des Heat Load No DOAS [W],CLASSROOM_WEST::Des Sens Cool Load No DOAS [W],CLASSROOM_WEST::Des Latent Heat Load No DOAS [W],CLASSROOM_WEST::Des Latent Cool Load No DOAS [W],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],CLASSROOM_WEST:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],CORRIDOR:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],CORRIDOR:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],CORRIDOR:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],CORRIDOR:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],CORRIDOR::Des Latent Heat Load [W],CORRIDOR::Des Latent Cool Load [W],CORRIDOR::Des Latent Heat Mass Flow [kg/s],CORRIDOR::Des Latent Cool Mass Flow [kg/s],CORRIDOR::Des Heat Load No DOAS [W],CORRIDOR::Des Sens Cool Load No DOAS [W],CORRIDOR::Des Latent Heat Load No DOAS [W],CORRIDOR::Des Latent Cool Load No DOAS [W],CORRIDOR:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],CORRIDOR:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],CORRIDOR:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],CORRIDOR:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,3.909832E+03,3.127095E+03,1.389307E-01,3.093731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389499E+01,5.608652E+01,1.644540E+03,2.982992E+03,5.843666E-02,2.952520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389105E+01,5.639833E+01,3.800444E+03,3.160885E+03,1.350438E-01,3.127158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389499E+01,5.598611E+01,1.644540E+03,2.263446E+03,5.843666E-02,2.240743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388940E+01,5.909477E+01,3.097880E+03,2.377279E+03,1.100787E-01,2.351170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389779E+01,5.564977E+01
11:45:00,3.909832E+03,3.094798E+03,1.389307E-01,3.061690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389523E+01,5.564384E+01,1.644540E+03,2.790395E+03,5.843666E-02,2.761742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389149E+01,5.651257E+01,3.800444E+03,3.120935E+03,1.350438E-01,3.087547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389523E+01,5.557070E+01,1.644540E+03,2.204818E+03,5.843666E-02,2.182566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388983E+01,5.874133E+01,3.097880E+03,2.361629E+03,1.100787E-01,2.335663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389788E+01,5.523142E+01
12:00:00,3.909832E+03,3.057032E+03,1.389307E-01,3.024234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389532E+01,5.542630E+01,1.644540E+03,2.607524E+03,5.843666E-02,2.580595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389153E+01,5.684803E+01,3.800444E+03,3.074381E+03,1.350438E-01,3.041397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389532E+01,5.537637E+01,1.644540E+03,2.143016E+03,5.843666E-02,2.121241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388991E+01,5.862861E+01,3.097880E+03,2.340786E+03,1.100787E-01,2.315019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389794E+01,5.491955E+01
12:15:00,3.909832E+03,2.930501E+03,1.389307E-01,2.898962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389595E+01,5.504323E+01,1.644540E+03,2.358638E+03,5.843666E-02,2.334131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389281E+01,5.670448E+01,3.800444E+03,2.941343E+03,1.350438E-01,2.909688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389594E+01,5.501295E+01,1.644540E+03,2.000716E+03,5.843666E-02,1.980242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389147E+01,5.815458E+01,3.097880E+03,2.255045E+03,1.100787E-01,2.230190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389820E+01,5.458328E+01
12:30:00,3.909832E+03,2.796098E+03,1.389307E-01,2.765885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389685E+01,5.391830E+01,1.644540E+03,2.131673E+03,5.843666E-02,2.109366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389439E+01,5.539285E+01,3.800444E+03,2.800556E+03,1.350438E-01,2.770296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389684E+01,5.390341E+01,1.644540E+03,1.861478E+03,5.843666E-02,1.842250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389370E+01,5.660143E+01,3.097880E+03,2.161777E+03,1.100787E-01,2.137913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389852E+01,5.392419E+01
12:45:00,3.909832E+03,2.656234E+03,1.389307E-01,2.627391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389735E+01,5.301423E+01,1.644540E+03,1.921286E+03,5.843666E-02,1.901020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389483E+01,5.462527E+01,3.800444E+03,2.655062E+03,1.350438E-01,2.626233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389734E+01,5.301204E+01,1.644540E+03,1.730422E+03,5.843666E-02,1.712340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389456E+01,5.550629E+01,3.097880E+03,2.062975E+03,1.100787E-01,2.040160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389869E+01,5.326305E+01
13:00:00,3.909832E+03,2.512240E+03,1.389307E-01,2.484806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389755E+01,5.261497E+01,1.644540E+03,1.722936E+03,5.843666E-02,1.704583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389502E+01,5.456450E+01,3.800444E+03,2.506105E+03,1.350438E-01,2.478739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389755E+01,5.262336E+01,1.644540E+03,1.612741E+03,5.843666E-02,1.595656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389477E+01,5.505701E+01,3.097880E+03,1.960040E+03,1.100787E-01,1.938317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389879E+01,5.278718E+01
13:15:00,3.909832E+03,2.690818E+03,1.389307E-01,2.661358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389710E+01,5.273390E+01,1.644540E+03,1.854236E+03,5.843666E-02,1.834453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389367E+01,5.515411E+01,3.800444E+03,2.680556E+03,1.350438E-01,2.651209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389710E+01,5.275081E+01,1.644540E+03,1.828765E+03,5.843666E-02,1.809319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389343E+01,5.523632E+01,3.097880E+03,2.083806E+03,1.100787E-01,2.060687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389869E+01,5.256811E+01
13:30:00,3.909832E+03,2.880356E+03,1.389307E-01,2.848874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389628E+01,5.379859E+01,1.644540E+03,1.996167E+03,5.843666E-02,1.975039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389147E+01,5.691712E+01,3.800444E+03,2.866729E+03,1.350438E-01,2.835397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389627E+01,5.382283E+01,1.644540E+03,2.069325E+03,5.843666E-02,2.047489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389122E+01,5.654781E+01,3.097880E+03,2.218602E+03,1.100787E-01,2.193992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389847E+01,5.287832E+01
13:45:00,3.909832E+03,3.075273E+03,1.389307E-01,3.041793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389567E+01,5.454427E+01,1.644540E+03,2.148037E+03,5.843666E-02,2.125549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389022E+01,5.776543E+01,3.800444E+03,3.059237E+03,1.350438E-01,3.025933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389566E+01,5.457574E+01,1.644540E+03,2.328086E+03,5.843666E-02,2.303791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388995E+01,5.691940E+01,3.097880E+03,2.361188E+03,1.100787E-01,2.335019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389832E+01,5.326657E+01
14:00:00,3.909832E+03,3.273148E+03,1.389307E-01,3.237666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389548E+01,5.472841E+01,1.644540E+03,2.307621E+03,5.843666E-02,2.283714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388995E+01,5.782839E+01,3.800444E+03,3.255916E+03,1.350438E-01,3.220624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389547E+01,5.476465E+01,1.644540E+03,2.616717E+03,5.843666E-02,2.589699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388963E+01,5.661107E+01,3.097880E+03,2.509720E+03,1.100787E-01,2.481935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389827E+01,5.347495E+01
14:15:00,3.909832E+03,3.372350E+03,1.389307E-01,3.336084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389376E+01,5.471621E+01,1.644540E+03,2.384892E+03,5.843666E-02,2.360608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388690E+01,5.775663E+01,3.800444E+03,3.355286E+03,1.350438E-01,3.319209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389374E+01,5.475390E+01,1.644540E+03,2.837021E+03,5.843666E-02,2.808121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388802E+01,5.612324E+01,3.097880E+03,2.572933E+03,1.100787E-01,2.544539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389732E+01,5.356828E+01
14:30:00,3.909832E+03,3.466698E+03,1.389307E-01,3.429708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389299E+01,5.511530E+01,1.644540E+03,2.462780E+03,5.843666E-02,2.438119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388490E+01,5.833871E+01,3.800444E+03,3.451268E+03,1.350438E-01,3.414450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389295E+01,5.515078E+01,1.644540E+03,3.068913E+03,5.843666E-02,3.037999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388677E+01,5.625323E+01,3.097880E+03,2.636055E+03,1.100787E-01,2.607060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389705E+01,5.387344E+01
14:45:00,3.909832E+03,3.555975E+03,1.389307E-01,3.518314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389245E+01,5.551811E+01,1.644540E+03,2.541035E+03,5.843666E-02,2.516006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388360E+01,5.881801E+01,3.800444E+03,3.543739E+03,1.350438E-01,3.506221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389240E+01,5.554786E+01,1.644540E+03,3.309134E+03,5.843666E-02,3.276143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388577E+01,5.627465E+01,3.097880E+03,2.698428E+03,1.100787E-01,2.668846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389683E+01,5.419847E+01
15:00:00,3.909832E+03,3.639067E+03,1.389307E-01,3.600832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389197E+01,5.570558E+01,1.644540E+03,2.618499E+03,5.843666E-02,2.593160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388264E+01,5.894538E+01,3.800444E+03,3.631501E+03,1.350438E-01,3.593362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389192E+01,5.572644E+01,1.644540E+03,3.537781E+03,5.843666E-02,3.502898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388498E+01,5.598286E+01,3.097880E+03,2.759111E+03,1.100787E-01,2.728974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389662E+01,5.442330E+01
15:15:00,3.909832E+03,3.633085E+03,1.389307E-01,3.595099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389170E+01,5.572714E+01,1.644540E+03,2.613557E+03,5.843666E-02,2.588571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388219E+01,5.890117E+01,3.800444E+03,3.628951E+03,1.350438E-01,3.591028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389164E+01,5.573611E+01,1.644540E+03,3.681412E+03,5.843666E-02,3.645412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388468E+01,5.560605E+01,3.097880E+03,2.757921E+03,1.100787E-01,2.727856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389645E+01,5.453124E+01
15:30:00,3.909832E+03,3.616771E+03,1.389307E-01,3.579066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389176E+01,5.577045E+01,1.644540E+03,2.603882E+03,5.843666E-02,2.579160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388228E+01,5.894712E+01,3.800444E+03,3.616634E+03,1.350438E-01,3.578950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389171E+01,5.577338E+01,1.644540E+03,3.812509E+03,5.843666E-02,3.775414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388475E+01,5.532422E+01,3.097880E+03,2.750437E+03,1.100787E-01,2.720489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389652E+01,5.463402E+01
15:45:00,3.909832E+03,3.591916E+03,1.389307E-01,3.554532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389176E+01,5.583447E+01,1.644540E+03,2.590526E+03,5.843666E-02,2.566015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388230E+01,5.902883E+01,3.800444E+03,3.598855E+03,1.350438E-01,3.561419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389171E+01,5.583079E+01,1.644540E+03,3.929688E+03,5.843666E-02,3.891538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388484E+01,5.510659E+01,3.097880E+03,2.737686E+03,1.100787E-01,2.707902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389646E+01,5.472031E+01
16:00:00,3.909832E+03,3.559459E+03,1.389307E-01,3.522434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389174E+01,5.589342E+01,1.644540E+03,2.573976E+03,5.843666E-02,2.549647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388225E+01,5.909079E+01,3.800444E+03,3.578865E+03,1.350438E-01,3.541661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389166E+01,5.586896E+01,1.644540E+03,4.031462E+03,5.843666E-02,3.992331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388491E+01,5.492079E+01,3.097880E+03,2.720360E+03,1.100787E-01,2.690781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389639E+01,5.477215E+01
16:15:00,3.909832E+03,3.500987E+03,1.389307E-01,3.464567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389173E+01,5.594408E+01,1.644540E+03,2.547269E+03,5.843666E-02,2.523190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388222E+01,5.913478E+01,3.800444E+03,3.542989E+03,1.350438E-01,3.506160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389161E+01,5.587616E+01,1.644540E+03,4.103770E+03,5.843666E-02,4.063905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388499E+01,5.476645E+01,3.097880E+03,2.662264E+03,1.100787E-01,2.633323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389635E+01,5.479093E+01
16:30:00,3.909832E+03,3.434365E+03,1.389307E-01,3.398617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389203E+01,5.614335E+01,1.644540E+03,2.516862E+03,5.843666E-02,2.493054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388256E+01,5.934032E+01,3.800444E+03,3.509110E+03,1.350438E-01,3.472620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389186E+01,5.600317E+01,1.644540E+03,4.157995E+03,5.843666E-02,4.117553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388524E+01,5.472363E+01,3.097880E+03,2.599772E+03,1.100787E-01,2.571502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389666E+01,5.494829E+01
16:45:00,3.909832E+03,3.361119E+03,1.389307E-01,3.326111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389203E+01,5.637247E+01,1.644540E+03,2.483581E+03,5.843666E-02,2.460073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388255E+01,5.954857E+01,3.800444E+03,3.477969E+03,1.350438E-01,3.441795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389181E+01,5.613139E+01,1.644540E+03,4.191460E+03,5.843666E-02,4.150646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388528E+01,5.468447E+01,3.097880E+03,2.533133E+03,1.100787E-01,2.505577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389663E+01,5.515254E+01
17:00:00,3.909832E+03,3.281732E+03,1.389307E-01,3.247534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389194E+01,5.655379E+01,1.644540E+03,2.447561E+03,5.843666E-02,2.424382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388243E+01,5.968723E+01,3.800444E+03,3.448666E+03,1.350438E-01,3.412795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389168E+01,5.618573E+01,1.644540E+03,4.201841E+03,5.843666E-02,4.160883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388532E+01,5.464607E+01,3.097880E+03,2.462697E+03,1.100787E-01,2.435897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389655E+01,5.532130E+01
17:15:00,3.909832E+03,3.235840E+03,1.389307E-01,3.202107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389188E+01,5.669200E+01,1.644540E+03,2.425886E+03,5.843666E-02,2.402904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388236E+01,5.978635E+01,3.800444E+03,3.458507E+03,1.350438E-01,3.422536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389158E+01,5.617645E+01,1.644540E+03,4.203465E+03,5.843666E-02,4.162447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388540E+01,5.464356E+01,3.097880E+03,2.461897E+03,1.100787E-01,2.435097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389647E+01,5.543382E+01
17:30:00,3.909832E+03,3.186725E+03,1.389307E-01,3.153517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389187E+01,5.682142E+01,1.644540E+03,2.403087E+03,5.843666E-02,2.380332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388236E+01,5.988929E+01,3.800444E+03,3.467237E+03,1.350438E-01,3.431202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389155E+01,5.614537E+01,1.644540E+03,4.173517E+03,5.843666E-02,4.132760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388553E+01,5.469706E+01,3.097880E+03,2.458767E+03,1.100787E-01,2.432017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389642E+01,5.550362E+01
17:45:00,3.909832E+03,3.132594E+03,1.389307E-01,3.099961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389190E+01,5.696585E+01,1.644540E+03,2.377902E+03,5.843666E-02,2.355396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388239E+01,6.001317E+01,3.800444E+03,3.467704E+03,1.350438E-01,3.431686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389157E+01,5.612610E+01,1.644540E+03,4.108235E+03,5.843666E-02,4.068075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388569E+01,5.481513E+01,3.097880E+03,2.452992E+03,1.100787E-01,2.426319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389640E+01,5.555072E+01
18:00:00,3.909832E+03,3.072438E+03,1.389307E-01,3.040432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389193E+01,5.713380E+01,1.644540E+03,2.349563E+03,5.843666E-02,2.327325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388243E+01,6.015895E+01,3.800444E+03,3.451414E+03,1.350438E-01,3.415570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389162E+01,5.614006E+01,1.644540E+03,4.000865E+03,5.843666E-02,3.961700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388588E+01,5.501091E+01,3.097880E+03,2.443766E+03,1.100787E-01,2.417203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389639E+01,5.558999E+01
18:15:00,3.909832E+03,2.746158E+03,1.389307E-01,2.717546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389197E+01,5.732813E+01,1.644540E+03,2.093015E+03,5.843666E-02,2.073201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388247E+01,6.032762E+01,3.800444E+03,3.145822E+03,1.350438E-01,3.113143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389173E+01,5.620970E+01,1.644540E+03,3.612615E+03,5.843666E-02,3.577195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388612E+01,5.531382E+01,3.097880E+03,2.191026E+03,1.100787E-01,2.167214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389639E+01,5.563056E+01
18:30:00,3.909832E+03,2.396578E+03,1.389307E-01,2.371495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389450E+01,5.695318E+01,1.644540E+03,1.821537E+03,5.843666E-02,1.804108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388811E+01,5.967574E+01,3.800444E+03,2.779834E+03,1.350438E-01,2.750828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389406E+01,5.565303E+01,1.644540E+03,3.148396E+03,5.843666E-02,3.117322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388901E+01,5.433178E+01,3.097880E+03,1.915978E+03,1.100787E-01,1.895112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389773E+01,5.549686E+01
18:45:00,3.909832E+03,2.032181E+03,1.389307E-01,2.010757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389536E+01,5.658311E+01,1.644540E+03,1.540393E+03,5.843666E-02,1.525388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389016E+01,5.920175E+01,3.800444E+03,2.362025E+03,1.350438E-01,2.337195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389521E+01,5.520264E+01,1.644540E+03,2.629604E+03,5.843666E-02,2.603326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389176E+01,5.393493E+01,3.097880E+03,1.621777E+03,1.100787E-01,1.604058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389799E+01,5.534929E+01
19:00:00,3.909832E+03,1.661929E+03,1.389307E-01,1.644215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389590E+01,5.652503E+01,1.644540E+03,1.255198E+03,5.843666E-02,1.242637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389124E+01,5.927121E+01,3.800444E+03,1.923673E+03,1.350438E-01,1.903217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389603E+01,5.522799E+01,1.644540E+03,2.102547E+03,5.843666E-02,2.081118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389362E+01,5.455118E+01,3.097880E+03,1.312168E+03,1.100787E-01,1.297760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389816E+01,5.529239E+01
19:15:00,3.909832E+03,1.334085E+03,1.389307E-01,1.319711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389757E+01,5.652009E+01,1.644540E+03,9.879346E+02,5.843666E-02,9.778128E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389496E+01,5.929857E+01,3.800444E+03,1.527801E+03,1.350438E-01,1.511363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389762E+01,5.534745E+01,1.644540E+03,1.616684E+03,5.843666E-02,1.599870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389596E+01,5.499781E+01,3.097880E+03,1.064395E+03,1.100787E-01,1.052651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389893E+01,5.526045E+01
19:30:00,3.909832E+03,1.012399E+03,1.389307E-01,1.001411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389920E+01,5.550808E+01,1.644540E+03,7.235308E+02,5.843666E-02,7.160039E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389876E+01,5.764901E+01,3.800444E+03,1.155022E+03,1.350438E-01,1.142482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389916E+01,5.428291E+01,1.644540E+03,1.194574E+03,5.843666E-02,1.181905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389853E+01,5.285731E+01,3.097880E+03,8.103348E+02,1.100787E-01,8.013697E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389965E+01,5.486185E+01
19:45:00,3.909832E+03,6.966350E+02,1.389307E-01,6.890123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389950E+01,5.443414E+01,1.644540E+03,4.621993E+02,5.843666E-02,4.573114E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389929E+01,5.598259E+01,3.800444E+03,8.094765E+02,1.350438E-01,8.006072E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389949E+01,5.318313E+01,1.644540E+03,8.298666E+02,5.843666E-02,8.209117E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389928E+01,5.097387E+01,3.097880E+03,5.539204E+02,1.100787E-01,5.477723E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389977E+01,5.442530E+01
20:00:00,3.909832E+03,3.838489E+02,1.389307E-01,3.795869E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.389966E+01,5.370226E+01,1.644540E+03,2.021942E+02,5.843666E-02,1.999725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389955E+01,5.491156E+01,3.800444E+03,4.731943E+02,1.350438E-01,4.679396E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.389967E+01,5.245081E+01,1.644540E+03,4.953981E+02,5.843666E-02,4.899347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389961E+01,4.996602E+01,3.097880E+03,2.969798E+02,1.100787E-01,2.936626E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.389985E+01,5.412508E+01
20:15:00,3.909832E+03,2.470341E+02,1.389307E-01,2.442750E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.388704E+01,5.330207E+01,1.644540E+03,1.278721E+02,5.843666E-02,1.264476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389367E+01,5.431457E+01,3.800444E+03,3.059199E+02,1.350438E-01,3.025036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.390003E+01,5.201763E+01,1.644540E+03,3.689078E+02,5.843666E-02,3.647977E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389979E+01,4.943986E+01,3.097880E+03,1.829471E+02,1.100787E-01,1.808980E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.384585E+01,5.412458E+01
20:30:00,3.909832E+03,1.415866E+02,1.389307E-01,1.400030E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.384529E+01,5.331682E+01,1.644540E+03,7.220957E+01,5.843666E-02,7.140316E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.387121E+01,5.422484E+01,3.800444E+03,1.761188E+02,1.350438E-01,1.741490E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.387903E+01,5.196697E+01,1.644540E+03,2.585987E+02,5.843666E-02,2.557074E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389991E+01,4.918165E+01,3.097880E+03,9.927174E+01,1.100787E-01,9.815918E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.365491E+01,5.470312E+01
20:45:00,3.909832E+03,6.066177E+01,1.389307E-01,5.998272E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.380401E+01,5.345355E+01,1.644540E+03,3.052692E+01,5.843666E-02,3.018556E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.383128E+01,5.436127E+01,3.800444E+03,7.597044E+01,1.350438E-01,7.512000E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.380982E+01,5.218742E+01,1.644540E+03,1.629472E+02,5.843666E-02,1.611221E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389995E+01,4.905827E+01,3.097880E+03,3.975944E+01,1.100787E-01,3.931366E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.353766E+01,5.509275E+01
21:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.372806E+01,5.370257E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.375026E+01,5.463260E+01,3.800444E+03,2.208399E-01,1.350438E-01,2.183531E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.375165E+01,5.237438E+01,1.644540E+03,7.861161E+01,5.843666E-02,7.773016E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.389971E+01,4.900273E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.345981E+01,5.535363E+01
21:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.362267E+01,5.404452E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.364346E+01,5.498509E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.365820E+01,5.266995E+01,1.644540E+03,3.693917E+01,5.843666E-02,3.652473E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.388176E+01,4.904339E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.336253E+01,5.567952E+01
21:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.347810E+01,5.451739E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.350020E+01,5.546169E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.350744E+01,5.315052E+01,1.644540E+03,1.160681E+01,5.843666E-02,1.147655E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.378988E+01,4.931592E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.322355E+01,5.614881E+01
21:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.332870E+01,5.501110E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.335593E+01,5.594654E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.335156E+01,5.365270E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.364865E+01,4.973746E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.306911E+01,5.667557E+01
22:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.321035E+01,5.540583E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.323997E+01,5.633975E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.322690E+01,5.405824E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.351728E+01,5.013318E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.295174E+01,5.707964E+01
22:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.308136E+01,5.583965E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.311315E+01,5.677335E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.309080E+01,5.450489E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.336551E+01,5.059444E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.282639E+01,5.751475E+01
22:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.296941E+01,5.621928E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.300053E+01,5.716155E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.297236E+01,5.489699E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.322876E+01,5.101405E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.272571E+01,5.786695E+01
22:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.286345E+01,5.658126E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.289265E+01,5.753620E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.286038E+01,5.527058E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.309789E+01,5.141923E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.263530E+01,5.818528E+01
23:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.276102E+01,5.693367E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.278827E+01,5.790130E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.275247E+01,5.563332E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.297142E+01,5.181426E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.254944E+01,5.848943E+01
23:15:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.266279E+01,5.727395E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.268835E+01,5.825329E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.264936E+01,5.598243E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.285069E+01,5.219456E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.246765E+01,5.878083E+01
23:30:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.256916E+01,5.760045E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.259317E+01,5.859081E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.255145E+01,5.631626E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.273642E+01,5.255742E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.239048E+01,5.905723E+01
23:45:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.247968E+01,5.791444E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.250225E+01,5.891529E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.245824E+01,5.663611E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.262825E+01,5.290351E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.231778E+01,5.931900E+01
24:00:00,3.909832E+03,0.000000E+00,1.389307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.233790E+01,2.239380E+01,5.821759E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.241508E+01,5.922825E+01,3.800444E+03,0.000000E+00,1.350438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.230297E+01,2.236914E+01,5.694377E+01,1.644540E+03,0.000000E+00,5.843666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.228914E+01,2.252565E+01,5.323416E+01,3.097880E+03,0.000000E+00,1.100787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.074159E+01,2.224902E+01,5.956779E+01
Peak,3.909832E+03,3.639067E+03,1.389307E-01,3.600832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.644540E+03,3.636473E+03,5.843666E-02,3.599775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.800444E+03,3.631501E+03,1.350438E-01,3.593362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.644540E+03,4.203465E+03,5.843666E-02,4.162447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.097880E+03,2.759111E+03,1.100787E-01,2.728974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.154161E-01,2.991376E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.854601E-02,2.990498E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.121870E-01,2.985170E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.854601E-02,3.457935E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.144738E-02,2.267084E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
